# MEV Modbus Diagnostics - Epic 18 Stories 18.3.1, 18.3.2, 18.3.3
#
# Alarm decoding, filter maintenance tracking, and communication health
# for Cappellotto Air Fresh I MEV.
#
# Alarm Registers (packed bits):
# - 769: Alarms 1-16
# - 770: Alarms 17-32
# - 771: Alarms 33-39 (bits 0-6)
# - 1104: Cumulative alarm status
#
# Filter Maintenance Registers (32-bit values):
# - 1603-1604: Filter hours limit
# - 1605-1606: Filter hours current
#
# Required vars:
#   mev_slug: Device slug for entity IDs (e.g., "first_floor_mev")
#   mev_name: Friendly name prefix (e.g., "MEV Primo Piano")

sensor:
  # ============================================================================
  # Filter Maintenance Tracking - Story 18.3.2
  # ============================================================================

  # Filter hours limit (32-bit) - Registers 1603-1604
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Filter Hours Limit"
    id: ${mev_slug}_filter_hours_limit
    register_type: holding
    address: 1603
    value_type: U_DWORD
    unit_of_measurement: "h"
    state_class: measurement
    accuracy_decimals: 0
    icon: mdi:timer-sand
    entity_category: diagnostic

  # Filter hours current (32-bit) - Registers 1605-1606
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Filter Hours Current"
    id: ${mev_slug}_filter_hours_current
    register_type: holding
    address: 1605
    value_type: U_DWORD
    unit_of_measurement: "h"
    state_class: measurement
    accuracy_decimals: 0
    icon: mdi:timer-outline
    entity_category: diagnostic

  # Filter hours remaining (calculated)
  - platform: template
    name: "${mev_name} Filter Hours Remaining"
    id: ${mev_slug}_filter_hours_remaining
    unit_of_measurement: "h"
    accuracy_decimals: 0
    icon: mdi:timer-alert
    entity_category: diagnostic
    lambda: |-
      float limit = id(${mev_slug}_filter_hours_limit).state;
      float current = id(${mev_slug}_filter_hours_current).state;
      if (std::isnan(limit) || std::isnan(current)) return NAN;
      return limit - current;
    update_interval: 60s

binary_sensor:
  # ============================================================================
  # Communication Health - Story 18.3.3
  # ============================================================================

  # Communication error indicator
  # Uses cumulative alarm register 1104 to detect communication issues
  - platform: template
    name: "${mev_name} Communication Error"
    id: ${mev_slug}_communication_error
    device_class: problem
    icon: mdi:lan-disconnect
    entity_category: diagnostic
    lambda: |-
      // Check if any temperature sensor is NaN (indicating communication failure)
      return std::isnan(id(${mev_slug}_outdoor_temp).state) &&
             std::isnan(id(${mev_slug}_exhaust_temp).state);

  # ============================================================================
  # Cumulative Alarm Status - Story 18.3.1 (FR13)
  # ============================================================================

  # Master alarm indicator - Register 1104
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Active"
    id: ${mev_slug}_alarm_active
    register_type: holding
    address: 1104
    bitmask: 0x0001
    device_class: problem
    icon: mdi:alert-circle
    on_press:
      then:
        - logger.log:
            level: ERROR
            format: "MEV ALARM DETECTED on %s"
            args: ['"${mev_name}"']
        - number.set:
            id: ${mev_slug}_fan_speed
            value: 0
    on_release:
      then:
        - logger.log:
            level: INFO
            format: "MEV Alarm cleared on %s"
            args: ['"${mev_name}"']

  # Filter maintenance due indicator
  - platform: template
    name: "${mev_name} Filter Maintenance Due"
    id: ${mev_slug}_filter_maintenance_due
    device_class: problem
    icon: mdi:air-filter
    entity_category: diagnostic
    lambda: |-
      float remaining = id(${mev_slug}_filter_hours_remaining).state;
      if (std::isnan(remaining)) return false;
      return remaining <= 0;

  # ============================================================================
  # Detailed Alarm Decoding - Story 18.3.1 (FR12)
  # Register 769: Alarms 1-16
  # ============================================================================

  # Alarm 1: High pressure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm High Pressure"
    id: ${mev_slug}_alarm_high_pressure
    register_type: holding
    address: 769
    bitmask: 0x0001
    device_class: problem
    entity_category: diagnostic

  # Alarm 2: Low pressure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Low Pressure"
    id: ${mev_slug}_alarm_low_pressure
    register_type: holding
    address: 769
    bitmask: 0x0002
    device_class: problem
    entity_category: diagnostic

  # Alarm 3: Compressor thermal
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Compressor Thermal"
    id: ${mev_slug}_alarm_compressor_thermal
    register_type: holding
    address: 769
    bitmask: 0x0004
    device_class: problem
    entity_category: diagnostic

  # Alarm 4: Supply fan thermal
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Supply Fan Thermal"
    id: ${mev_slug}_alarm_supply_fan_thermal
    register_type: holding
    address: 769
    bitmask: 0x0008
    device_class: problem
    entity_category: diagnostic

  # Alarm 5: Extract fan thermal
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Extract Fan Thermal"
    id: ${mev_slug}_alarm_extract_fan_thermal
    register_type: holding
    address: 769
    bitmask: 0x0010
    device_class: problem
    entity_category: diagnostic

  # Alarm 6: Antifreeze
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Antifreeze"
    id: ${mev_slug}_alarm_antifreeze
    register_type: holding
    address: 769
    bitmask: 0x0020
    device_class: problem
    entity_category: diagnostic

  # Alarm 7: Supply fan failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Supply Fan Failure"
    id: ${mev_slug}_alarm_supply_fan_failure
    register_type: holding
    address: 769
    bitmask: 0x0040
    device_class: problem
    entity_category: diagnostic

  # Alarm 8: Extract fan failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Extract Fan Failure"
    id: ${mev_slug}_alarm_extract_fan_failure
    register_type: holding
    address: 769
    bitmask: 0x0080
    device_class: problem
    entity_category: diagnostic

  # Alarm 9: Filter dirty
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Filter Dirty"
    id: ${mev_slug}_alarm_filter_dirty
    register_type: holding
    address: 769
    bitmask: 0x0100
    device_class: problem
    entity_category: diagnostic

  # Alarm 10: Outdoor temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Outdoor Temp Sensor"
    id: ${mev_slug}_alarm_outdoor_temp_sensor
    register_type: holding
    address: 769
    bitmask: 0x0200
    device_class: problem
    entity_category: diagnostic

  # Alarm 11: Supply temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Supply Temp Sensor"
    id: ${mev_slug}_alarm_supply_temp_sensor
    register_type: holding
    address: 769
    bitmask: 0x0400
    device_class: problem
    entity_category: diagnostic

  # Alarm 12: Extract temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Extract Temp Sensor"
    id: ${mev_slug}_alarm_extract_temp_sensor
    register_type: holding
    address: 769
    bitmask: 0x0800
    device_class: problem
    entity_category: diagnostic

  # Alarm 13: Exhaust temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Exhaust Temp Sensor"
    id: ${mev_slug}_alarm_exhaust_temp_sensor
    register_type: holding
    address: 769
    bitmask: 0x1000
    device_class: problem
    entity_category: diagnostic

  # Alarm 14: Water temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Water Temp Sensor"
    id: ${mev_slug}_alarm_water_temp_sensor
    register_type: holding
    address: 769
    bitmask: 0x2000
    device_class: problem
    entity_category: diagnostic

  # Alarm 15: Freecooling temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Freecooling Temp Sensor"
    id: ${mev_slug}_alarm_freecooling_temp_sensor
    register_type: holding
    address: 769
    bitmask: 0x4000
    device_class: problem
    entity_category: diagnostic

  # Alarm 16: Evaporation temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Evaporation Temp Sensor"
    id: ${mev_slug}_alarm_evaporation_temp_sensor
    register_type: holding
    address: 769
    bitmask: 0x8000
    device_class: problem
    entity_category: diagnostic

  # ============================================================================
  # Register 770: Alarms 17-32
  # ============================================================================

  # Alarm 17: Room temp sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Room Temp Sensor"
    id: ${mev_slug}_alarm_room_temp_sensor
    register_type: holding
    address: 770
    bitmask: 0x0001
    device_class: problem
    entity_category: diagnostic

  # Alarm 18: Room humidity sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Room Humidity Sensor"
    id: ${mev_slug}_alarm_room_humidity_sensor
    register_type: holding
    address: 770
    bitmask: 0x0002
    device_class: problem
    entity_category: diagnostic

  # Alarm 19: CO2 sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm CO2 Sensor"
    id: ${mev_slug}_alarm_co2_sensor
    register_type: holding
    address: 770
    bitmask: 0x0004
    device_class: problem
    entity_category: diagnostic

  # Alarm 20: VOC sensor
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm VOC Sensor"
    id: ${mev_slug}_alarm_voc_sensor
    register_type: holding
    address: 770
    bitmask: 0x0008
    device_class: problem
    entity_category: diagnostic

  # Alarm 21: Defrost failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Defrost Failure"
    id: ${mev_slug}_alarm_defrost_failure
    register_type: holding
    address: 770
    bitmask: 0x0010
    device_class: problem
    entity_category: diagnostic

  # Alarm 22: Low refrigerant
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Low Refrigerant"
    id: ${mev_slug}_alarm_low_refrigerant
    register_type: holding
    address: 770
    bitmask: 0x0020
    device_class: problem
    entity_category: diagnostic

  # Alarm 23: Water pump failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Water Pump Failure"
    id: ${mev_slug}_alarm_water_pump_failure
    register_type: holding
    address: 770
    bitmask: 0x0040
    device_class: problem
    entity_category: diagnostic

  # Alarm 24: Bypass damper failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Bypass Damper Failure"
    id: ${mev_slug}_alarm_bypass_damper_failure
    register_type: holding
    address: 770
    bitmask: 0x0080
    device_class: problem
    entity_category: diagnostic

  # Alarm 25: Freecooling damper failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Freecooling Damper Failure"
    id: ${mev_slug}_alarm_freecooling_damper_failure
    register_type: holding
    address: 770
    bitmask: 0x0100
    device_class: problem
    entity_category: diagnostic

  # Alarm 26: Hot water valve failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Hot Water Valve Failure"
    id: ${mev_slug}_alarm_hot_water_valve_failure
    register_type: holding
    address: 770
    bitmask: 0x0200
    device_class: problem
    entity_category: diagnostic

  # Alarm 27: Cold water valve failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Cold Water Valve Failure"
    id: ${mev_slug}_alarm_cold_water_valve_failure
    register_type: holding
    address: 770
    bitmask: 0x0400
    device_class: problem
    entity_category: diagnostic

  # Alarm 28: Condensate pump failure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Condensate Pump Failure"
    id: ${mev_slug}_alarm_condensate_pump_failure
    register_type: holding
    address: 770
    bitmask: 0x0800
    device_class: problem
    entity_category: diagnostic

  # Alarm 29: Fire alarm
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Fire"
    id: ${mev_slug}_alarm_fire
    register_type: holding
    address: 770
    bitmask: 0x1000
    device_class: problem
    entity_category: diagnostic

  # Alarm 30: External alarm
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm External"
    id: ${mev_slug}_alarm_external
    register_type: holding
    address: 770
    bitmask: 0x2000
    device_class: problem
    entity_category: diagnostic

  # Alarm 31: EEPROM error
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm EEPROM Error"
    id: ${mev_slug}_alarm_eeprom_error
    register_type: holding
    address: 770
    bitmask: 0x4000
    device_class: problem
    entity_category: diagnostic

  # Alarm 32: Clock error
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Clock Error"
    id: ${mev_slug}_alarm_clock_error
    register_type: holding
    address: 770
    bitmask: 0x8000
    device_class: problem
    entity_category: diagnostic

  # ============================================================================
  # Register 771: Alarms 33-39
  # ============================================================================

  # Alarm 33: Compressor inverter fault
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Compressor Inverter Fault"
    id: ${mev_slug}_alarm_compressor_inverter_fault
    register_type: holding
    address: 771
    bitmask: 0x0001
    device_class: problem
    entity_category: diagnostic

  # Alarm 34: Supply fan inverter fault
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Supply Fan Inverter Fault"
    id: ${mev_slug}_alarm_supply_fan_inverter_fault
    register_type: holding
    address: 771
    bitmask: 0x0002
    device_class: problem
    entity_category: diagnostic

  # Alarm 35: Extract fan inverter fault
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Extract Fan Inverter Fault"
    id: ${mev_slug}_alarm_extract_fan_inverter_fault
    register_type: holding
    address: 771
    bitmask: 0x0004
    device_class: problem
    entity_category: diagnostic

  # Alarm 36: High discharge temp
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm High Discharge Temp"
    id: ${mev_slug}_alarm_high_discharge_temp
    register_type: holding
    address: 771
    bitmask: 0x0008
    device_class: problem
    entity_category: diagnostic

  # Alarm 37: Low suction temp
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Low Suction Temp"
    id: ${mev_slug}_alarm_low_suction_temp
    register_type: holding
    address: 771
    bitmask: 0x0010
    device_class: problem
    entity_category: diagnostic

  # Alarm 38: High evaporation pressure
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm High Evaporation Pressure"
    id: ${mev_slug}_alarm_high_evaporation_pressure
    register_type: holding
    address: 771
    bitmask: 0x0020
    device_class: problem
    entity_category: diagnostic

  # Alarm 39: Service required
  - platform: modbus_controller
    modbus_controller_id: ${mev_slug}_controller
    name: "${mev_name} Alarm Service Required"
    id: ${mev_slug}_alarm_service_required
    register_type: holding
    address: 771
    bitmask: 0x0040
    device_class: problem
    entity_category: diagnostic
